t,Scenario1.GAS_PRICE,Scenario1.POWER_PRICE,Scenario1.HEAT_PRICE,Scenario1.heat_demand,Scenario1.heat_demand_scenario,Scenario1.delta_heat_demand,Scenario1.probability,Scenario1.heat_storage1.initial_soc,Scenario1.chp1.bin,Scenario1.chp1.power,Scenario1.chp1.gas,Scenario1.chp1.heat,Scenario1.chp1.eta_th,Scenario1.chp1.eta_el,Scenario1.chp1.y1,Scenario1.chp1.y2,Scenario1.chp2.bin,Scenario1.chp2.power,Scenario1.chp2.gas,Scenario1.chp2.heat,Scenario1.chp2.eta_th,Scenario1.chp2.eta_el,Scenario1.chp2.y1,Scenario1.chp2.y2,Scenario1.boiler1.bin,Scenario1.boiler1.heat,Scenario1.boiler1.gas,Scenario1.boiler1.eta_th,Scenario1.boiler1.y1,Scenario1.boiler1.y2,Scenario1.heat_storage1.heat_charge,Scenario1.heat_storage1.bin_charge,Scenario1.heat_storage1.heat_discharge,Scenario1.heat_storage1.bin_discharge,Scenario1.heat_storage1.heat_balance,Scenario1.heat_storage1.heat_capacity,Scenario1.heat_storage1.dispatch_heat_capacity,Scenario1.heat_storage1.dispatch_heat_charge,Scenario1.heat_storage1.dispatch_heat_discharge,Scenario1.heat_storage1.dispatch_storage_capacity,Scenario1.heat_storage1.dispatch_extension,Scenario1.heat_storage1.use_extension,Scenario1.ngas_grid.gas_balance,Scenario1.power_grid.power_balance,Scenario1.power_grid.power_supply,Scenario1.power_grid.power_feedin,Scenario1.heat_grid.heat_balance,Scenario1.heat_grid.heat_supply,Scenario1.heat_grid.heat_feedin,Scenario1.heat_grid.dispatch_heat_feedin,Scenario1.heat_grid.dispatch_heat_supply,Scenario1.heat_grid.dispatch_heat_balance,Scenario1.arc01_expanded.power,Scenario1.arc02_expanded.power,Scenario1.arc03_expanded.heat,Scenario1.arc04_expanded.heat,Scenario1.arc05_expanded.heat,Scenario1.arc06_expanded.gas,Scenario1.arc07_expanded.gas,Scenario1.arc08_expanded.heat
1,0.1543,0.251,0.105,151.78628826127118,160.49927580341392,-8.712987542142741,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.786288261279807,1.0,15.786288261279822,304.2137117387202,295.50072419657744,0.0,8.712987542142741,295.50072419657744,0.0,0.0,117.0395869191004,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,151.78628826127118,8.712987542142741,0.0,0.0,37.21858864027628,38.89001692046986,68.0,68.0,0.0,0.0,117.0395869191004,15.786288261279807
2,0.1543,0.251,0.105,160.7009078596006,129.87935798150858,30.821549878092014,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.3179999999993092,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.700907859600278,1.0,24.700907859607128,279.51280387911305,310.33435375720506,30.821549878092014,0.0,310.33435375720506,0.0,-0.0,117.03958691910523,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,160.7009078595937,0.0,30.821549878092014,0.0,37.21858864027854,38.89001692046986,68.0,68.0,0.0,0.0,117.03958691910523,24.700907859600278
3,0.1543,0.251,0.105,195.29041728599813,199.57947075340505,-4.289053467406916,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,25.90958271399532,1.0,0.0,-0.0,-25.90958271399532,305.4223865931084,301.1333331257015,0.0,4.289053467406916,301.1333331257015,0.0,0.0,195.34841044851404,-76.1086055607484,0.0,76.1086055607484,0.0,25.90958271399532,221.2,4.289053467406916,0.0,0.0,37.21858864027854,38.89001692046986,68.0,68.0,85.2,78.30882352940881,117.03958691910523,0.0
4,0.1543,0.251,0.105,394.0458316442079,382.8264761154327,11.219355528775225,0.2139325904510971,320.0,1.0,37.218588640276295,117.0395869191004,68.0,0.5809999999942721,0.317999999996065,1.0,0.0,1.0,38.89001692046736,115.05922165820232,68.0,0.5910000000035853,0.3380000000001399,1.0,0.0,1.0,174.0,162.46498599439482,1.07100000000252,1.0,0.0,0.0,0.0,84.04583164420791,1.0,84.04583164420791,221.3765549489005,232.59591047767572,11.219355528775225,0.0,232.59591047767572,0.0,0.0,279.5045729134952,-76.10860556074365,0.0,76.10860556074365,0.0,0.0,394.0458316442079,0.0,11.219355528775225,0.0,37.218588640276295,38.89001692046736,68.0,68.0,174.0,162.46498599439482,117.0395869191004,84.04583164420791
5,0.1543,0.251,0.105,266.3641061148016,271.0260696088882,-4.661963494086592,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,130.36410611481023,121.11105159003762,1.0793537184264865,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,221.3765549489005,216.7145914548139,0.0,4.661963494086592,216.7145914548139,0.0,0.0,238.15063850913802,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,266.3641061148016,4.661963494086592,0.0,0.0,37.21858864027628,38.89001692046986,68.0,68.0,130.36410611481023,121.11105159003762,117.0395869191004,0.0
6,0.1543,0.251,0.105,281.6852398111608,278.5348949598071,3.1503448513536796,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,145.68523981116732,135.63095943348807,1.076420618507139,1.0,0.0,0.0,1.0,0.0,0.0,0.0,221.3765549489005,224.52689980025417,3.1503448513536796,0.0,224.52689980025417,0.0,0.0,252.6705463525933,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,281.6852398111608,0.0,3.1503448513536796,0.0,37.21858864027854,38.89001692046986,68.0,68.0,145.68523981116732,135.63095943348807,117.03958691910523,0.0
7,0.1543,0.251,0.105,266.28574870455805,254.62022408795372,11.66552461660433,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.33800000000333846,1.0,0.0,1.0,130.2857487045635,121.03679191721038,1.0793687192820518,1.0,0.0,0.0,1.0,0.0,0.0,0.0,221.3765549489005,233.04207956550482,11.66552461660433,0.0,233.04207956550482,0.0,-0.0,238.0763788363156,-76.1086055607459,0.0,76.1086055607459,0.0,0.0,266.28574870455805,0.0,11.66552461660433,0.0,37.21858864027854,38.89001692046736,68.0,68.0,130.2857487045635,121.03679191721038,117.03958691910523,0.0
8,0.1543,0.251,0.105,268.41417368096984,259.4489884765845,8.965185204385364,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,132.41417368097848,123.05390991394138,1.0789612505365669,1.0,0.0,0.0,1.0,0.0,0.0,0.0,221.3765549489005,230.34174015328585,8.965185204385364,0.0,230.34174015328585,0.0,-0.0,240.0934968330418,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,268.41417368096984,0.0,8.965185204385364,0.0,37.21858864027628,38.89001692046986,68.0,68.0,132.41417368097848,123.05390991394138,117.0395869191004,0.0
9,0.1543,0.251,0.105,238.4739644706144,234.21923433916166,4.254730131452732,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,102.47396447062094,94.67943794837247,1.0846930473448562,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,221.3765549489005,225.63128508035322,4.254730131452732,0.0,225.63128508035322,0.0,-0.0,211.71902486747769,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,238.4739644706144,0.0,4.254730131452732,0.0,37.21858864027854,38.89001692046986,68.0,68.0,102.47396447062094,94.67943794837247,117.03958691910523,0.0
10,0.1543,0.251,0.105,231.5940050226644,221.7446043393616,9.849400683302804,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,95.59400502267094,88.15926919776214,1.0860101566986304,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,221.3765549489005,231.2259556322033,9.849400683302804,0.0,231.2259556322033,0.0,-0.0,205.19885611686738,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,231.5940050226644,0.0,9.849400683302804,0.0,37.21858864027854,38.89001692046986,68.0,68.0,95.59400502267094,88.15926919776214,117.03958691910523,0.0
11,0.1543,0.251,0.105,224.1052296668298,179.76263370999243,44.342595956837386,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,88.10522966683845,81.06212285193757,1.087443818647382,1.0,0.0,0.0,1.0,0.0,0.0,0.0,221.3765549489005,265.7191509057379,44.342595956837386,0.0,265.7191509057379,0.0,-0.0,198.10170977103797,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,224.1052296668298,0.0,44.342595956837386,0.0,37.21858864027628,38.89001692046986,68.0,68.0,88.10522966683845,81.06212285193757,117.0395869191004,0.0
12,0.1543,0.251,0.105,208.78136528755968,220.37411214969026,-11.592746862130582,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.0592216581837,68.0,0.5910000000034006,0.33800000000330405,1.0,0.0,1.0,87.00384776375833,80.0183382306357,1.0876546687864852,1.0,0.0,14.222482476187736,1.0,0.0,0.0,-14.222482476187707,235.5990374250882,224.00629056295762,0.0,11.592746862130582,224.00629056295762,0.0,0.0,197.05792514974092,-76.1086055607459,0.0,76.1086055607459,0.0,14.222482476187736,223.00384776374742,11.592746862130582,0.0,0.0,37.21858864027854,38.89001692046736,68.0,68.0,87.00384776375833,80.0183382306357,117.03958691910523,0.0
13,0.1543,0.251,0.105,192.27703052900512,202.8303039731582,-10.553273444153092,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.3380000000033385,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,28.92296947098943,1.0,0.0,0.0,-28.922969470989443,264.52200689607764,253.96873345192455,0.0,10.553273444153092,253.96873345192455,0.0,0.0,195.34841044851404,-76.1086055607459,0.0,76.1086055607459,0.0,28.92296947098943,221.2,10.553273444153092,0.0,0.0,37.21858864027854,38.89001692046736,68.0,68.0,85.2,78.30882352940881,117.03958691910523,0.0
14,0.1543,0.251,0.105,206.4944217585806,195.4576819556428,11.036739802937774,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,14.705578241412866,1.0,0.0,-0.0,-14.705578241412866,279.22758513749045,290.2643249404282,11.036739802937774,0.0,290.26432494042825,0.0,-0.0,195.34841044851404,-76.1086055607484,0.0,76.1086055607484,0.0,14.705578241412866,221.2,0.0,11.036739802937774,0.0,37.21858864027854,38.89001692046986,68.0,68.0,85.2,78.30882352940881,117.03958691910523,0.0
15,0.1543,0.251,0.105,226.54533720532223,186.9149514259073,39.63038577941492,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,90.54533720532878,83.37462382537484,1.0869766809429413,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,279.22758513749045,318.8579709169054,39.63038577941492,0.0,318.8579709169054,0.0,-0.0,200.41421074448007,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,226.54533720532223,0.0,39.63038577941492,0.0,37.21858864027854,38.89001692046986,68.0,68.0,90.54533720532878,83.37462382537484,117.03958691910523,0.0
16,0.1543,0.251,0.105,240.53164038244472,171.34182587420787,69.18981450823685,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,104.53164038245336,96.62950673594518,1.0842991229022756,1.0,0.0,0.0,1.0,0.0,0.0,0.0,279.2275851374905,348.41739964572736,69.18981450823685,0.0,348.41739964572736,0.0,-0.0,213.66909365504557,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,240.53164038244472,0.0,69.18981450823685,0.0,37.21858864027628,38.89001692046986,68.0,68.0,104.53164038245336,96.62950673594518,117.0395869191004,0.0
17,0.1543,0.251,0.105,254.70494284928196,219.34574801576184,35.35919483352012,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.33800000000333846,1.0,0.0,1.0,118.70494284928742,110.06160972090322,1.0815857654480394,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,279.2275851374905,314.5867799710106,35.35919483352012,0.0,314.5867799710106,0.0,-0.0,227.10119664000845,-76.1086055607459,0.0,76.1086055607459,0.0,0.0,254.70494284928196,0.0,35.35919483352012,0.0,37.21858864027854,38.89001692046736,68.0,68.0,118.70494284928742,110.06160972090322,117.03958691910523,0.0
18,0.1543,0.251,0.105,250.2248433595105,273.7065739994606,-23.481730639950115,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,114.22484335951704,105.81579912945709,1.082443442152162,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,279.2275851374905,255.7458544975404,0.0,23.481730639950115,255.7458544975404,0.0,0.0,222.8553860485623,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,250.2248433595105,23.481730639950115,0.0,0.0,37.21858864027854,38.89001692046986,68.0,68.0,114.22484335951704,105.81579912945709,117.03958691910523,0.0
19,0.1543,0.251,0.105,250.44933593115243,230.0501739574011,20.39916197375132,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,114.44933593115898,106.02855175706162,1.082400464970654,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,279.22758513749056,299.6267471112419,20.39916197375132,0.0,299.62674711124185,0.0,-0.0,223.06813867616685,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,250.44933593115243,0.0,20.39916197375132,0.0,37.21858864027854,38.89001692046986,68.0,68.0,114.44933593115898,106.02855175706162,117.03958691910523,0.0
20,0.1543,0.251,0.105,234.35565873430497,208.12135065662352,26.234308077681447,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,98.35565873431358,90.7765009368278,1.0854814617313113,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,279.22758513749056,305.46189321517204,26.234308077681447,0.0,305.461893215172,0.0,-0.0,207.8160878559282,-76.10860556074614,0.0,76.10860556074614,0.0,0.0,234.35565873430497,0.0,26.234308077681447,0.0,37.21858864027628,38.89001692046986,68.0,68.0,98.35565873431358,90.7765009368278,117.0395869191004,0.0
21,0.1543,0.251,0.105,210.79545713241777,190.61388975567593,20.18156737674184,0.2139325904510971,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,10.40454286757361,1.0,0.0,-0.0,-10.404542867573582,289.63212800506415,309.813695381806,20.18156737674184,0.0,309.813695381806,0.0,-0.0,195.3484104485092,-76.10860556074614,0.0,76.10860556074614,0.0,10.40454286757361,221.2,0.0,20.18156737674184,0.0,37.21858864027628,38.89001692046986,68.0,68.0,85.2,78.30882352940881,117.0395869191004,0.0
22,0.1543,0.251,0.105,155.88589374017224,136.57243502814745,19.313458712024783,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.33800000000333846,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.88589374017195,1.0,19.885893740177693,269.7462342648864,289.0596929769112,19.313458712024783,0.0,289.0596929769112,0.0,-0.0,117.03958691910523,-76.1086055607459,0.0,76.1086055607459,0.0,0.0,155.8858937401665,0.0,19.313458712024783,0.0,37.21858864027854,38.89001692046736,68.0,68.0,0.0,0.0,117.03958691910523,19.88589374017195
23,0.1543,0.251,0.105,160.55316686125187,159.62246197226608,0.9307048889857867,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.553166861251526,1.0,24.55316686125842,245.19306740362802,246.1237722926138,0.9307048889857867,0.0,246.1237722926138,0.0,-0.0,117.03958691910523,-76.1086055607484,0.0,76.1086055607484,0.0,0.0,160.55316686124496,0.0,0.9307048889857867,0.0,37.21858864027854,38.89001692046986,68.0,68.0,0.0,0.0,117.03958691910523,24.553166861251526
24,0.1543,0.251,0.105,162.1793556649013,163.75428001235954,-1.57492434745825,0.2139325904510971,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,59.02064433509216,1.0,0.0,0.0,-59.02064433509216,304.2137117387202,302.6387873912619,0.0,1.57492434745825,302.6387873912619,0.0,0.0,195.34841044851404,-76.1086055607484,0.0,76.1086055607484,0.0,59.02064433509216,221.2,1.57492434745825,0.0,0.0,37.21858864027854,38.89001692046986,68.0,68.0,85.2,78.30882352940881,117.03958691910523,0.0
