t,chp1.bin,chp1.power,chp1.gas,chp1.heat,chp1.eta_th,chp1.eta_el,chp1.y1,chp1.y2,chp2.bin,chp2.power,chp2.gas,chp2.heat,chp2.eta_th,chp2.eta_el,chp2.y1,chp2.y2,boiler1.bin,boiler1.heat,boiler1.gas,boiler1.eta_th,boiler1.y1,boiler1.y2,heat_storage1.heat_charge,heat_storage1.bin_charge,heat_storage1.heat_discharge,heat_storage1.bin_discharge,heat_storage1.heat_balance,heat_storage1.heat_capacity,power_grid.power_balance,power_grid.power_supply,power_grid.power_feedin,ngas_grid.gas_balance,heat_grid.heat_balance,heat_grid.heat_supply,heat_grid.heat_feedin
1,1.0,37.21858864027854,117.0395869191075,68.0,0.5809999999943076,0.3179999999993208,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8493881854871148,1.0,0.0,-0.0,-0.8493881854871006,320.8493881854871,-76.1086055607484,0.0,76.1086055607484,117.0395869191075,0.0,0.8493881854871148,136.0
2,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.085357394786752,1.0,4.085357394786752,316.76403079070036,-76.1086055607484,0.0,76.1086055607484,117.03958691911156,0.0,0.0,140.08535739478708
3,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.3380000000033385,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.35469288081712,1.0,34.35469288081714,282.4093379098832,-76.1086055607459,0.0,76.1086055607459,117.03958691911363,0.0,0.0,170.3546928808208
4,1.0,37.218588640276295,117.0395869191004,68.0,0.5809999999942721,0.317999999996065,1.0,0.0,1.0,38.89001692046736,115.05922165820232,68.0,0.5910000000035853,0.3380000000001399,1.0,0.0,1.0,174.0,162.46498599439482,1.07100000000252,1.0,0.0,0.0,0.0,30.49755291173966,1.0,30.49755291173966,251.91178499814356,-76.10860556074365,0.0,76.10860556074365,279.5045729134952,0.0,0.0,340.49755291173966
5,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.3380000000033385,1.0,0.0,1.0,93.08422253586141,85.78073696001756,1.0864906330756097,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,251.9117849981436,-76.10860556074364,0.0,76.10860556074364,202.82032387911795,0.0,0.0,229.08422253585388
6,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,119.1845791554183,110.51616322206152,1.081493943182226,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,251.91178499814356,-76.10860556074614,0.0,76.10860556074614,227.55575014116192,0.0,0.0,255.1845791554097
7,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,112.01395260568692,103.72052794171314,1.0828666982649449,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,251.91178499814353,-76.1086055607484,0.0,76.1086055607484,220.76011486081836,0.0,0.0,248.01395260568037
8,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,106.10113201418254,98.11692106868433,1.083998657161967,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,251.91178499814353,-76.1086055607484,0.0,76.1086055607484,215.15650798778955,0.0,0.0,242.101132014176
9,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,5.757515397620182,1.0,0.0,0.0,-5.75751539762021,257.66930039576374,-76.1086055607484,0.0,76.1086055607484,195.34841044851404,0.0,5.757515397620182,221.2
10,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,14.265846310265687,1.0,0.0,0.0,-14.265846310265715,271.93514670602946,-76.1086055607484,0.0,76.1086055607484,195.34841044851404,0.0,14.265846310265687,221.2
11,1.0,37.21858864027628,117.03958691910037,68.0,0.5809999999942721,0.31799999999930145,1.0,0.0,1.0,38.89001692047168,115.05922165820232,68.0,0.5910000000035853,0.338000000003376,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36704035245981,1.0,46.36704035245981,225.56810635356965,-76.10860556074796,0.0,76.10860556074796,117.03958691910037,0.0,0.0,182.3670403524598
12,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.83662460432831,1.0,35.836624604334844,189.7314817492348,-76.1086055607484,0.0,76.1086055607484,117.03958691910523,0.0,0.0,171.83662460432174
13,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.19783497223287,1.0,30.19783497223287,159.53364677700193,-76.1086055607484,0.0,76.1086055607484,117.03958691911457,0.0,0.0,166.19783497223648
14,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.3179999999993092,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.907572046770156,1.0,24.907572046770156,134.62607473023178,-76.1086055607484,0.0,76.1086055607484,117.03958691911373,0.0,0.0,160.90757204677286
15,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,44.26218634983411,1.0,0.0,0.0,-44.26218634983411,178.8882610800659,-76.1086055607484,0.0,76.1086055607484,195.34841044851404,0.0,44.26218634983411,221.2
16,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.33800000000333846,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,29.923686953305847,1.0,0.0,0.0,-29.923686953305833,208.81194803337172,-76.1086055607459,0.0,76.1086055607459,195.34841044851404,0.0,29.923686953305847,221.2
17,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,92.64643874489866,85.36584727717073,1.0865744430355913,1.0,0.0,0.0,1.0,0.0,-0.0,0.0,208.81194803337172,-76.10860556074614,0.0,76.10860556074614,202.40543419627113,0.0,0.0,228.64643874489005
18,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,9.545529559828651,1.0,0.0,-0.0,-9.545529559828651,218.35747759320037,-76.1086055607484,0.0,76.1086055607484,195.34841044851404,0.0,9.545529559828651,221.2
19,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819106,68.0,0.5910000000034384,0.33800000000332575,1.0,0.0,1.0,98.01303736470776,90.45179711200208,1.0855470536601775,1.0,0.0,0.0,1.0,0.0,0.0,0.0,218.35747759320037,-76.1086055607484,0.0,76.1086055607484,207.49138403110732,0.0,0.0,234.0130373647012
20,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046736,115.05922165818957,68.0,0.5910000000035198,0.33800000000333846,1.0,0.0,1.0,85.2,78.30882352940881,1.08800000000252,1.0,0.0,13.168091901848797,1.0,0.0,-0.0,-13.168091901848783,231.52556949504915,-76.1086055607459,0.0,76.1086055607459,195.34841044851404,0.0,13.168091901848797,221.2
21,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,1.0,119.55024380548029,110.86270526821376,1.081423939814534,1.0,0.0,66.60251893995118,1.0,0.0,0.0,-66.60251893995118,298.12808843500034,-76.10860556074614,0.0,76.10860556074614,227.90229218731417,0.0,66.60251893995118,255.55024380547167
22,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.167195445136684,1.0,0.0,-0.0,-9.167195445136684,307.29528388013705,-76.1086055607484,0.0,76.1086055607484,117.03958691910523,0.0,9.167195445136684,136.0
23,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.3179999999993092,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7922133705120444,1.0,0.0,-0.0,-3.7922133705120444,311.0874972506491,-76.1086055607484,0.0,76.1086055607484,117.03958691910523,0.0,3.7922133705120444,136.0
24,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,1.0,38.89001692046986,115.05922165819109,68.0,0.5910000000034386,0.33800000000332575,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.761890934838007,1.0,0.0,-0.0,-9.761890934837993,320.8493881854871,-76.1086055607484,0.0,76.1086055607484,117.03958691910523,0.0,9.761890934838007,136.0
