t,chp1.bin,chp1.power,chp1.gas,chp1.heat,chp1.eta_th,chp1.eta_el,boiler1.bin,boiler1.heat,boiler1.gas,boiler1.eta_th,boiler1.y1,boiler1.y2,heat_storage1.heat_charge,heat_storage1.bin_charge,heat_storage1.heat_discharge,heat_storage1.bin_discharge,heat_storage1.heat_balance,heat_storage1.heat_capacity,power_grid.power_balance,power_grid.power_supply,power_grid.power_feedin,ngas_grid.gas_balance,heat_grid.heat_balance,heat_grid.heat_supply,heat_grid.heat_feedin
1,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,85.86938792678204,1.0,0.0,0.0,-85.86938792678204,85.86938792678204,0.0,0.0,0.0,162.46498599439482,0.0,85.86938792678204,174.0
2,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,67.6899750069939,1.0,0.0,0.0,-67.6899750069939,153.55936293377596,0.0,0.0,0.0,162.46498599439482,0.0,67.6899750069939,174.0
3,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599440957,1.0709999999879651,1.0,0.0,0.0,0.0,36.674806356427865,1.0,36.674806356427865,116.88455657734809,0.0,0.0,0.0,162.46498599440957,0.0,0.0,210.6748063564434
4,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,27.519258418818055,1.0,0.0,0.0,-27.519258418818055,144.40381499616615,0.0,0.0,0.0,162.46498599438928,0.0,27.519258418818055,174.0
5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,15.291090756376292,1.0,0.0,0.0,-15.291090756376292,159.69490575254244,0.0,0.0,0.0,162.46498599439482,0.0,15.291090756376292,174.0
6,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,17.182011508920738,1.0,0.0,0.0,-17.182011508920738,176.87691726146318,0.0,0.0,0.0,162.46498599439482,0.0,17.182011508920738,174.0
7,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,18.427822600410195,1.0,0.0,0.0,-18.427822600410195,195.30473986187337,0.0,0.0,0.0,162.46498599439482,0.0,18.427822600410195,174.0
8,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,26.543769561256198,1.0,0.0,0.0,-26.543769561256198,221.84850942312957,0.0,0.0,0.0,162.46498599439482,0.0,26.543769561256198,174.0
9,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.4649859943999,1.0709999999879671,1.0,0.0,28.312639919408696,1.0,0.0,0.0,-28.312639919408696,250.16114934253827,0.0,0.0,0.0,162.4649859943999,0.0,28.312639919408696,174.0
10,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,40.895008460609546,1.0,0.0,0.0,-40.895008460609546,291.0561578031478,0.0,0.0,0.0,162.46498599439482,0.0,40.895008460609546,174.0
11,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,47.00396301896863,1.0,0.0,0.0,-47.00396301896863,338.06012082211646,0.0,0.0,0.0,162.46498599439482,0.0,47.00396301896863,174.0
12,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,55.87068978029173,1.0,0.0,0.0,-55.87068978029173,393.9308106024082,0.0,0.0,0.0,162.46498599439482,0.0,55.87068978029173,174.0
13,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,46.887510845796086,1.0,0.0,0.0,-46.887510845796086,440.8183214482043,0.0,0.0,0.0,162.46498599439482,0.0,46.887510845796086,174.0
14,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,30.07774690576045,1.0,0.0,0.0,-30.07774690576045,470.8960683539648,0.0,0.0,0.0,162.46498599439482,0.0,30.07774690576045,174.0
15,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,20.03050011679906,1.0,0.0,0.0,-20.03050011679906,490.92656847076387,0.0,0.0,0.0,162.46498599439482,0.0,20.03050011679906,174.0
16,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,10.06091638844876,1.0,0.0,0.0,-10.06091638844876,500.9874848592126,0.0,0.0,0.0,162.46498599438928,0.0,10.06091638844876,174.0
17,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,1.3626120847348204,1.0,0.0,0.0,-1.3626120847348204,502.3500969439474,0.0,0.0,0.0,162.46498599438928,0.0,1.3626120847348204,174.0
18,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,15.770935969581103,1.0,15.770935969581103,486.5791609743663,0.0,0.0,0.0,162.46498599439482,0.0,0.0,189.7709359695811
19,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,4.1589954941072165,1.0,4.1589954941072165,482.4201654802591,0.0,0.0,0.0,162.46498599439482,0.0,0.0,178.15899549410722
20,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,14.715834667289585,1.0,0.0,0.0,-14.715834667289585,497.13600014754866,0.0,0.0,0.0,162.46498599438928,0.0,14.715834667289585,174.0
21,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,62.4671992194219,1.0,0.0,0.0,-62.4671992194219,559.6031993669706,0.0,0.0,0.0,162.46498599439482,0.0,62.4671992194219,174.0
22,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,51.651211582861094,1.0,0.0,0.0,-51.651211582861094,611.2544109498317,0.0,0.0,0.0,162.46498599439482,0.0,51.651211582861094,174.0
23,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,52.558274474078644,1.0,0.0,0.0,-52.558274474078644,663.8126854239104,0.0,0.0,0.0,162.46498599439482,0.0,52.558274474078644,174.0
24,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,48.21594246839088,1.0,0.0,0.0,-48.21594246839088,712.0286278923012,0.0,0.0,0.0,162.46498599439482,0.0,48.21594246839088,174.0
25,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,37.69926869119888,1.0,0.0,0.0,-37.69926869119888,749.7278965835001,0.0,0.0,0.0,162.46498599439482,0.0,37.69926869119888,174.0
26,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,12.206815417535864,1.0,0.0,0.0,-12.206815417535864,761.9347120010359,0.0,0.0,0.0,162.46498599438928,0.0,12.206815417535864,174.0
27,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,133.945532128739,1.0,133.945532128739,627.989179872297,0.0,0.0,0.0,162.46498599439482,0.0,0.0,307.945532128739
28,0.0,0.0,0.0,0.0,0.0,0.0,1.0,128.49929825877754,119.34376473307513,1.0797107199159048,1.0,0.0,0.0,0.0,95.8387938766815,1.0,95.8387938766815,532.1503859956155,0.0,0.0,0.0,119.34376473307513,0.0,0.0,224.33809213545905
29,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439525,1.070999999987968,1.0,0.0,0.0,0.0,70.92845964051546,1.0,70.92845964051546,461.2219263551,0.0,0.0,0.0,162.46498599439525,0.0,0.0,244.92845964051588
30,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,53.51863997635897,1.0,53.51863997635897,407.703286378741,0.0,0.0,0.0,162.46498599439482,0.0,0.0,227.51863997635897
31,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,37.821607160464964,1.0,37.821607160464964,369.881679218276,0.0,0.0,0.0,162.46498599439482,0.0,0.0,211.82160716046496
32,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,21.497021805590634,1.0,21.497021805590634,348.3846574126854,0.0,0.0,0.0,162.46498599439482,0.0,0.0,195.49702180559063
33,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,4.678978188590179,1.0,4.678978188590179,343.7056792240952,0.0,0.0,0.0,162.46498599439482,0.0,0.0,178.67897818859018
34,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,8.24820217429317,1.0,0.0,0.0,-8.24820217429317,351.9538813983884,0.0,0.0,0.0,162.46498599438928,0.0,8.24820217429317,174.0
35,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,11.869702440108853,1.0,0.0,0.0,-11.869702440108853,363.82358383849726,0.0,0.0,0.0,162.46498599438928,0.0,11.869702440108853,174.0
36,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,30.50171135429312,1.0,0.0,0.0,-30.50171135429312,394.32529519279035,0.0,0.0,0.0,162.46498599439482,0.0,30.50171135429312,174.0
37,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,16.723904692623734,1.0,0.0,0.0,-16.723904692623734,411.04919988541405,0.0,0.0,0.0,162.46498599438928,0.0,16.723904692623734,174.0
38,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599438928,1.0709999999879691,1.0,0.0,5.438417286035303,1.0,0.0,0.0,-5.438417286035303,416.48761717144936,0.0,0.0,0.0,162.46498599438928,0.0,5.438417286035303,174.0
39,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,17.0740243862453,1.0,17.0740243862453,399.41359278520406,0.0,0.0,0.0,162.46498599439482,0.0,0.0,191.0740243862453
40,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,35.978258886351796,1.0,35.978258886351796,363.43533389885226,0.0,0.0,0.0,162.46498599439482,0.0,0.0,209.9782588863518
41,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,29.115315311805603,1.0,29.115315311805603,334.32001858704666,0.0,0.0,0.0,162.46498599439482,0.0,0.0,203.1153153118056
42,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,47.85009048815621,1.0,47.85009048815621,286.4699280988904,0.0,0.0,0.0,162.46498599439482,0.0,0.0,221.8500904881562
43,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,21.40575876553453,1.0,21.40575876553453,265.0641693333559,0.0,0.0,0.0,162.46498599439482,0.0,0.0,195.40575876553453
44,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439536,1.070999999987968,1.0,0.0,0.0,0.0,0.19685671830251295,1.0,0.19685671830251295,264.8673126150534,0.0,0.0,0.0,162.46498599439536,0.0,0.0,174.19685671830308
45,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,43.75028107234425,1.0,0.0,0.0,-43.75028107234425,308.61759368739763,0.0,0.0,0.0,162.46498599439482,0.0,43.75028107234425,174.0
46,0.0,0.0,0.0,0.0,0.0,0.0,1.0,127.61617203724118,118.50682201036452,1.0798797868727306,1.0,0.0,0.0,1.0,0.0,0.0,0.0,308.61759368739763,0.0,0.0,0.0,118.50682201036452,0.0,0.0,127.61617203724172
47,0.0,0.0,0.0,0.0,0.0,0.0,1.0,130.5747347277367,121.3106652811324,1.0793133953666671,1.0,0.0,0.0,1.0,0.0,0.0,0.0,308.61759368739763,0.0,0.0,0.0,121.3106652811324,0.0,0.0,130.5747347277373
48,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,42.89291684669516,1.0,0.0,0.0,-42.89291684669516,351.51051053409276,0.0,0.0,0.0,162.46498599439482,0.0,42.89291684669516,174.0
49,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,33.851993334167105,1.0,0.0,0.0,-33.851993334167105,385.36250386825986,0.0,0.0,0.0,162.46498599439482,0.0,33.851993334167105,174.0
50,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,13.287096749647645,1.0,0.0,0.0,-13.287096749647645,398.64960061790754,0.0,0.0,0.0,162.46498599439482,0.0,13.287096749647645,174.0
51,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,90.68121764584258,1.0,90.68121764584258,307.96838297206494,-37.21858864031884,0.0,37.21858864031884,162.46498599439482,0.0,0.0,332.6812176458411
52,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,41.53149086466209,1.0,41.53149086466209,266.43689210740285,0.0,0.0,0.0,162.46498599439482,0.0,0.0,215.5314908646621
53,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,70.69765472550557,1.0,70.69765472550557,195.73923738189728,0.0,0.0,0.0,162.46498599439482,0.0,0.0,244.69765472550557
54,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,53.71935900033648,1.0,53.71935900033648,142.0198783815608,0.0,0.0,0.0,162.46498599439482,0.0,0.0,227.71935900033648
55,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,50.44329903641241,1.0,50.44329903641241,91.57657934514839,0.0,0.0,0.0,162.46498599439482,0.0,0.0,224.4432990364124
56,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,24.582767528554427,1.0,24.582767528554427,66.99381181659396,0.0,0.0,0.0,162.46498599439482,0.0,0.0,198.58276752855443
57,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,9.364466812941686,1.0,9.364466812941686,57.629345003652276,0.0,0.0,0.0,162.46498599439482,0.0,0.0,183.36446681294169
58,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,6.62251404022814,1.0,0.0,0.0,-6.62251404022814,64.25185904388042,0.0,0.0,0.0,162.46498599439482,0.0,6.62251404022814,174.0
59,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,13.06629391947692,1.0,0.0,0.0,-13.06629391947692,77.31815296335733,0.0,0.0,0.0,162.46498599439482,0.0,13.06629391947692,174.0
60,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,26.435894710547245,1.0,0.0,0.0,-26.435894710547245,103.75404767390458,0.0,0.0,0.0,162.46498599439482,0.0,26.435894710547245,174.0
61,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,24.062860280995068,1.0,0.0,0.0,-24.062860280995068,127.81690795489965,0.0,0.0,0.0,162.46498599439482,0.0,24.062860280995068,174.0
62,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,20.894903076891183,1.0,0.0,0.0,-20.894903076891183,148.71181103179083,0.0,0.0,0.0,162.46498599439482,0.0,20.894903076891183,174.0
63,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,90.85095758552377,1.0,90.85095758552377,57.86085344626704,0.0,0.0,0.0,78.30882352940881,0.0,0.0,176.05095758552378
64,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,19.646473004780887,1.0,19.646473004780887,38.214380441486156,0.0,0.0,0.0,162.46498599439482,0.0,0.0,193.6464730047809
65,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,14.9600827968776,1.0,14.9600827968776,23.254297644608556,0.0,0.0,0.0,162.46498599439482,0.0,0.0,188.9600827968776
66,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,0.0,0.0,23.254297644608556,1.0,23.254297644608556,0.0,0.0,0.0,0.0,162.46498599439482,0.0,0.0,197.25429764460856
67,0.0,0.0,0.0,0.0,0.0,0.0,1.0,172.12549540239493,160.688509491496,1.071358857850122,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.688509491496,0.0,0.0,172.12549540239544
68,0.0,0.0,0.0,0.0,0.0,0.0,1.0,158.46999716488727,147.74713192149574,1.0739730861163117,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.74713192149574,0.0,0.0,158.46999716488727
69,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,62.10009371420472,1.0,0.0,0.0,-62.10009371420472,62.10009371420472,0.0,0.0,0.0,162.46498599439482,0.0,62.10009371420472,174.0
70,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,64.27514249650554,1.0,0.0,0.0,-64.27514249650554,126.37523621071026,0.0,0.0,0.0,162.46498599439482,0.0,64.27514249650554,174.0
71,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,65.09339900921393,1.0,0.0,0.0,-65.09339900921393,191.46863521992418,0.0,0.0,0.0,162.46498599439482,0.0,65.09339900921393,174.0
72,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,64.82455479800367,1.0,0.0,0.0,-64.82455479800367,256.2931900179278,0.0,0.0,0.0,162.46498599439482,0.0,64.82455479800367,174.0
73,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,63.7089532992906,1.0,0.0,0.0,-63.7089532992906,320.00214331721844,0.0,0.0,0.0,162.46498599439482,0.0,63.7089532992906,174.0
74,0.0,0.0,0.0,0.0,0.0,0.0,1.0,130.44865239365976,121.19117648168933,1.079337532750443,1.0,0.0,0.0,1.0,0.0,0.0,0.0,320.00214331721844,0.0,0.0,0.0,121.19117648168933,0.0,0.0,130.4486523936603
75,0.0,0.0,0.0,0.0,0.0,0.0,1.0,156.25529345980434,145.64824718256818,1.0743970721859786,1.0,0.0,0.0,0.0,97.0328705545823,1.0,97.0328705545823,222.96927276263614,0.0,0.0,0.0,145.64824718256818,0.0,0.0,253.28816401438664
76,0.0,0.0,0.0,0.0,0.0,0.0,1.0,165.8263107839417,154.71874367902427,1.0725647828333846,1.0,0.0,0.0,1.0,0.0,0.0,0.0,222.96927276263614,0.0,0.0,0.0,154.71874367902427,0.0,0.0,165.82631078394223
77,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,93.8382764686991,1.0,93.8382764686991,129.13099629393702,0.0,0.0,0.0,78.30882352940881,0.0,0.0,179.0382764686991
78,0.0,0.0,0.0,0.0,0.0,0.0,1.0,168.50833789730706,157.26051293001382,1.072051331696817,1.0,0.0,0.0,1.0,0.0,0.0,0.0,129.13099629393702,0.0,0.0,0.0,157.26051293001382,0.0,0.0,168.50833789730706
79,0.0,0.0,0.0,0.0,0.0,0.0,1.0,159.7646394082364,148.9740702431773,1.073725237939094,1.0,0.0,0.0,1.0,0.0,0.0,0.0,129.13099629393702,0.0,0.0,0.0,148.9740702431773,0.0,0.0,159.76463940823692
80,0.0,0.0,0.0,0.0,0.0,0.0,1.0,137.86316145613668,128.21794032470643,1.077918088447942,1.0,0.0,0.0,1.0,0.0,0.0,0.0,129.13099629393702,0.0,0.0,0.0,128.21794032470643,0.0,0.0,137.86316145613668
81,0.0,0.0,0.0,0.0,0.0,0.0,1.0,128.212260608444,119.07173785092382,1.0797656708174326,1.0,0.0,0.0,1.0,0.0,0.0,0.0,129.13099629393702,0.0,0.0,0.0,119.07173785092382,0.0,0.0,128.2122606084446
82,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,64.04295946706132,1.0,0.0,0.0,-64.04295946706132,193.17395576099835,0.0,0.0,0.0,162.46498599439482,0.0,64.04295946706132,174.0
83,0.0,0.0,0.0,0.0,0.0,0.0,1.0,101.07744303686789,93.35594825620178,1.0849603994065857,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,93.35594825620178,0.0,0.0,101.07744303686842
84,0.0,0.0,0.0,0.0,0.0,0.0,1.0,95.59661095259466,88.16173884936163,1.0860096578010976,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,88.16173884936163,0.0,0.0,95.5966109525952
85,0.0,0.0,0.0,0.0,0.0,0.0,1.0,90.32570635719028,83.16647867516915,1.0870187273745422,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,83.16647867516915,0.0,0.0,90.3257063571908
86,0.0,0.0,0.0,0.0,0.0,0.0,1.0,96.74650847346754,89.25150194153125,1.0857895197621916,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,89.25150194153125,0.0,0.0,96.74650847346804
87,0.0,0.0,0.0,0.0,0.0,0.0,1.0,102.66508087167506,94.86055982784131,1.0846564597310033,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,94.86055982784131,0.0,0.0,102.66508087167556
88,0.0,0.0,0.0,0.0,0.0,0.0,1.0,123.32553188253804,114.4405628894412,1.0807011932086534,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,114.4405628894412,0.0,0.0,123.32553188253804
89,0.0,0.0,0.0,0.0,0.0,0.0,1.0,114.42528416154738,106.00575778599175,1.0824050694615457,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,106.00575778599175,0.0,0.0,114.42528416154738
90,0.0,0.0,0.0,0.0,0.0,0.0,1.0,125.91524690401909,116.89484755256927,1.0802054144320186,1.0,0.0,0.0,1.0,0.0,0.0,0.0,193.17395576099835,0.0,0.0,0.0,116.89484755256927,0.0,0.0,125.91524690401964
91,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,62.74992941769962,1.0,0.0,0.0,-62.74992941769962,255.92388517869796,0.0,0.0,0.0,162.46498599439482,0.0,62.74992941769962,174.0
92,0.0,0.0,0.0,0.0,0.0,0.0,1.0,100.65214079631312,92.95288739524626,1.0850418198805658,1.0,0.0,0.0,1.0,0.0,0.0,0.0,255.92388517869796,0.0,0.0,0.0,92.95288739524626,0.0,0.0,100.6521407963136
93,1.0,37.218588640319346,117.03958691910495,68.0,0.5810000000228408,0.31799999998762635,0.0,0.0,0.0,0.0,0.0,0.0,68.60108516847788,1.0,0.0,0.0,-68.60108516847788,324.52497034717584,-74.43717728063869,0.0,74.43717728063869,117.03958691910495,0.0,68.60108516847788,136.0
94,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,15.359461286486095,1.0,0.0,0.0,-15.359461286486095,339.88443163366196,0.0,0.0,0.0,78.30882352940881,0.0,15.359461286486095,85.2
95,1.0,37.218588640319346,117.03958691910495,68.0,0.5810000000228408,0.31799999998762635,0.0,0.0,0.0,0.0,0.0,0.0,69.55116705880657,1.0,0.0,0.0,-69.55116705880657,409.43559869246855,-74.43717728063869,0.0,74.43717728063869,117.03958691910495,0.0,69.55116705880657,136.0
96,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,17.032716906283397,1.0,0.0,0.0,-17.032716906283397,426.46831559875193,0.0,0.0,0.0,78.30882352940881,0.0,17.032716906283397,85.2
97,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,13.406090358707303,1.0,0.0,0.0,-13.406090358707303,439.8744059574592,0.0,0.0,0.0,78.30882352940881,0.0,13.406090358707303,85.2
98,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,1.475757743328188,1.0,1.475757743328188,438.398648214131,0.0,0.0,0.0,78.30882352940881,0.0,0.0,86.67575774332819
99,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,89.19093279713594,1.0,89.19093279713594,349.2077154169951,0.0,0.0,0.0,78.30882352940881,0.0,0.0,174.39093279713595
100,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940863,1.0879999999879681,1.0,0.0,0.0,0.0,32.244650663479675,1.0,32.244650663479675,316.9630647535154,0.0,0.0,0.0,78.30882352940863,0.0,0.0,117.44465066347948
101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,38.89501837997227,1.0,38.89501837997227,278.06804637354315,0.0,0.0,0.0,78.30882352940881,0.0,0.0,124.09501837997227
102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940858,1.0879999999879681,1.0,0.0,0.0,0.0,31.760887945742823,1.0,31.760887945742823,246.30715842780035,0.0,0.0,0.0,78.30882352940858,0.0,0.0,116.96088794574258
103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,117.43053585606376,108.85384843747704,1.0818297397452532,1.0,0.0,0.0,1.0,0.0,0.0,0.0,246.30715842780035,0.0,0.0,0.0,108.85384843747704,0.0,0.0,117.43053585606424
104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,19.01979680999824,1.0,19.01979680999824,227.2873616178021,0.0,0.0,0.0,78.30882352940881,0.0,0.0,104.21979680999824
105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,16.036780116501717,1.0,16.036780116501717,211.2505815013004,0.0,0.0,0.0,78.30882352940881,0.0,0.0,101.23678011650172
106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,12.49695800743143,1.0,12.49695800743143,198.75362349386896,0.0,0.0,0.0,78.30882352940881,0.0,0.0,97.69695800743143
107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,5.703441011292199,1.0,5.703441011292199,193.05018248257676,0.0,0.0,0.0,78.30882352940881,0.0,0.0,90.9034410112922
108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,1.1823490836458035,1.0,0.0,0.0,-1.1823490836458035,194.23253156622258,0.0,0.0,0.0,78.30882352940881,0.0,1.1823490836458035,85.2
109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940866,1.0879999999879681,1.0,0.0,0.0,0.0,5.748770208552488,1.0,5.748770208552488,188.4837613576701,0.0,0.0,0.0,78.30882352940866,0.0,0.0,90.94877020855232
110,0.0,0.0,0.0,0.0,0.0,0.0,1.0,100.66016875482188,92.96049552790984,1.085040282996617,1.0,0.0,0.0,1.0,0.0,0.0,0.0,188.4837613576701,0.0,0.0,0.0,92.96049552790984,0.0,0.0,100.6601687548224
111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,66.6665530256095,1.0,0.0,0.0,-66.6665530256095,255.15031438327958,0.0,0.0,0.0,162.46498599439482,0.0,66.6665530256095,174.0
112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,112.77693330004175,104.44360820378265,1.0827206321264737,1.0,0.0,0.0,1.0,0.0,0.0,0.0,255.15031438327958,0.0,0.0,0.0,104.44360820378265,0.0,0.0,112.77693330004227
113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,63.60837118153752,1.0,0.0,0.0,-63.60837118153752,318.7586855648171,0.0,0.0,0.0,162.46498599439482,0.0,63.60837118153752,174.0
114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,63.34912667413576,1.0,0.0,0.0,-63.34912667413576,382.1078122389529,0.0,0.0,0.0,162.46498599439482,0.0,63.34912667413576,174.0
115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,70.09922354154487,1.0,0.0,0.0,-70.09922354154487,452.20703578049773,0.0,0.0,0.0,162.46498599439482,0.0,70.09922354154487,174.0
116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,93.59897834804906,86.2685733762367,1.0863920874663822,1.0,0.0,0.0,1.0,0.0,0.0,0.0,452.20703578049773,0.0,0.0,0.0,86.2685733762367,0.0,0.0,93.59897834804954
117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,16.052693622533766,1.0,0.0,0.0,-16.052693622533766,468.2597294030315,0.0,0.0,0.0,78.30882352940881,0.0,16.052693622533766,85.2
118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,13.8956979131638,1.0,0.0,0.0,-13.8956979131638,482.1554273161953,0.0,0.0,0.0,78.30882352940881,0.0,13.8956979131638,85.2
119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,13.064881753813523,1.0,0.0,0.0,-13.064881753813523,495.22030907000885,0.0,0.0,0.0,78.30882352940881,0.0,13.064881753813523,85.2
120,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,5.3423446330823054,1.0,0.0,0.0,-5.3423446330823054,500.56265370309114,0.0,0.0,0.0,78.30882352940881,0.0,5.3423446330823054,85.2
121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,5.943564109858102,1.0,0.0,0.0,-5.943564109858102,506.5062178129492,0.0,0.0,0.0,78.30882352940881,0.0,5.943564109858102,85.2
122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,88.85038433176524,81.76830930512588,1.0873011651496798,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,81.76830930512588,0.0,0.0,88.85038433176571
123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,166.62469422374545,155.4753752834103,1.0724119391568456,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,155.4753752834103,0.0,0.0,166.6246942237459
124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,113.13717682218991,104.78501262244099,1.0826516665873236,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,104.78501262244099,0.0,0.0,113.13717682218991
125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,118.93952106823625,110.28392056217129,1.0815408574411212,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,110.28392056217129,0.0,0.0,118.93952106823625
126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,124.61483432740133,115.66244065989636,1.0804543672901548,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,115.66244065989636,0.0,0.0,124.61483432740133
127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,125.94158140239736,116.91980487603725,1.0802003729176894,1.0,0.0,0.0,1.0,0.0,0.0,0.0,506.5062178129492,0.0,0.0,0.0,116.91980487603725,0.0,0.0,125.94158140239796
128,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940857,1.0879999999879681,1.0,0.0,0.0,0.0,33.78819379708331,1.0,33.78819379708331,472.7180240158659,0.0,0.0,0.0,78.30882352940857,0.0,0.0,118.98819379708306
129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,27.902637144803634,1.0,27.902637144803634,444.8153868710623,0.0,0.0,0.0,78.30882352940881,0.0,0.0,113.10263714480364
130,0.0,0.0,0.0,0.0,0.0,0.0,1.0,153.11815959055184,142.6751711963607,1.074997649615903,1.0,0.0,49.543767792443305,1.0,0.0,0.0,-49.543767792443305,494.3591546635056,0.0,0.0,0.0,142.6751711963607,0.0,49.543767792443305,153.11815959055184
131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,95.20170270191355,87.78748251036293,1.086085259605845,1.0,0.0,0.0,1.0,0.0,0.0,0.0,494.3591546635056,0.0,0.0,0.0,87.78748251036293,0.0,0.0,95.20170270191402
132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,89.2372665229959,82.13495931120714,1.0872270998653226,1.0,0.0,0.0,1.0,0.0,0.0,0.0,494.3591546635056,0.0,0.0,0.0,82.13495931120714,0.0,0.0,89.23726652299644
133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,89.43899676515159,82.32613997599267,1.087188480336982,1.0,0.0,0.0,1.0,0.0,0.0,0.0,494.3591546635056,0.0,0.0,0.0,82.32613997599267,0.0,0.0,89.43899676515207
134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,96.07101462886675,88.61133336348708,1.0859188372774868,1.0,0.0,0.0,1.0,0.0,0.0,0.0,494.3591546635056,0.0,0.0,0.0,88.61133336348708,0.0,0.0,96.07101462886725
135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,94.82657009475787,87.43196763836174,1.0861570755328906,1.0,0.0,0.0,1.0,0.0,0.0,0.0,494.3591546635056,0.0,0.0,0.0,87.43196763836174,0.0,0.0,94.8265700947584
136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,65.74636208753589,1.0,0.0,0.0,-65.74636208753589,560.1055167510415,0.0,0.0,0.0,162.46498599439482,0.0,65.74636208753589,174.0
137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940866,1.0879999999879681,1.0,0.0,0.0,0.0,24.63524995159817,1.0,24.63524995159817,535.4702667994433,0.0,0.0,0.0,78.30882352940866,0.0,0.0,109.835249951598
138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,113.12145758006184,104.77011542543246,1.082654675901695,1.0,0.0,0.0,1.0,0.0,0.0,0.0,535.4702667994433,0.0,0.0,0.0,104.77011542543246,0.0,0.0,113.1214575800624
139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,17.066295275832843,1.0,17.066295275832843,518.4039715236104,0.0,0.0,0.0,78.30882352940881,0.0,0.0,102.26629527583285
140,0.0,0.0,0.0,0.0,0.0,0.0,1.0,99.65212286286848,92.00516586737615,1.0852332647552119,1.0,0.0,0.0,1.0,0.0,0.0,0.0,518.4039715236104,0.0,0.0,0.0,92.00516586737615,0.0,0.0,99.65212286286902
141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,10.697516353386433,1.0,0.0,0.0,-10.697516353386433,529.1014878769968,0.0,0.0,0.0,78.30882352940881,0.0,10.697516353386433,85.2
142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,13.226942851356029,1.0,0.0,0.0,-13.226942851356029,542.3284307283528,0.0,0.0,0.0,78.30882352940881,0.0,13.226942851356029,85.2
143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,5.495601986450922,1.0,0.0,0.0,-5.495601986450922,547.8240327148037,0.0,0.0,0.0,78.30882352940881,0.0,5.495601986450922,85.2
144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,1.1369743365395095,1.0,0.0,0.0,-1.1369743365395095,548.9610070513432,0.0,0.0,0.0,78.30882352940881,0.0,1.1369743365395095,85.2
145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,1.690205821322877,1.0,1.690205821322877,547.2708012300204,0.0,0.0,0.0,78.30882352940881,0.0,0.0,86.89020582132288
146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,17.470129136510934,1.0,17.470129136510934,529.8006720935095,0.0,0.0,0.0,78.30882352940881,0.0,0.0,102.67012913651094
147,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,111.90818009752964,1.0,111.90818009752964,417.8924919959799,0.0,0.0,0.0,78.30882352940881,0.0,0.0,197.10818009752964
148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,131.41110425250966,122.10329647040666,1.0791532795792669,1.0,0.0,0.0,0.0,0.0,1.0,0.0,417.8924919959799,0.0,0.0,0.0,122.10329647040666,0.0,0.0,131.41110425250923
149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,49.162786770586266,1.0,49.162786770586266,368.7297052253937,0.0,0.0,0.0,78.30882352940881,0.0,0.0,134.36278677058627
150,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,48.15488413447984,1.0,48.15488413447984,320.5748210909138,0.0,0.0,0.0,78.30882352940881,0.0,0.0,133.35488413447985
151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,63.47082790766605,1.0,63.47082790766605,257.1039931832478,0.0,0.0,0.0,78.30882352940881,0.0,0.0,148.67082790766605
152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940861,1.0879999999879681,1.0,0.0,0.0,0.0,70.56612945938329,1.0,70.56612945938329,186.5378637238645,0.0,0.0,0.0,78.30882352940861,0.0,0.0,155.76612945938308
153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,64.21335246313022,1.0,64.21335246313022,122.32451126073427,0.0,0.0,0.0,78.30882352940881,0.0,0.0,149.41335246313022
154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,132.52799498318248,123.16177887790823,1.0789394604078544,1.0,0.0,0.0,0.0,0.0,1.0,0.0,122.32451126073427,0.0,0.0,0.0,123.16177887790823,0.0,0.0,132.52799498318225
155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,174.0,162.46498599439482,1.070999999987968,1.0,0.0,45.8118665987767,1.0,0.0,0.0,-45.8118665987767,168.13637785951096,0.0,0.0,0.0,162.46498599439482,0.0,45.8118665987767,174.0
156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,158.84673167080075,148.10416492020994,1.073900963519459,1.0,0.0,34.961574253290365,1.0,0.0,0.0,-34.961574253290365,203.09795211280132,0.0,0.0,0.0,148.10416492020994,0.0,34.961574253290365,158.84673167080075
157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,120.24610785605115,111.52217878277891,1.0812907225830934,1.0,0.0,0.0,1.0,0.0,0.0,0.0,203.09795211280132,0.0,0.0,0.0,111.52217878277891,0.0,0.0,120.24610785605115
158,0.0,0.0,0.0,0.0,0.0,0.0,1.0,129.22560679004863,120.03209061998228,1.0795716743637471,1.0,0.0,0.0,1.0,0.0,0.0,0.0,203.09795211280132,0.0,0.0,0.0,120.03209061998228,0.0,0.0,129.2256067900492
159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,144.84779804164867,134.8373120730086,1.076580939552067,1.0,0.0,0.0,1.0,0.0,0.0,0.0,203.09795211280132,0.0,0.0,0.0,134.8373120730086,0.0,0.0,144.84779804164918
160,0.0,0.0,0.0,0.0,0.0,0.0,1.0,166.56653578784707,155.42025827012006,1.072423073091646,1.0,0.0,0.0,1.0,0.0,0.0,0.0,203.09795211280132,0.0,0.0,0.0,155.42025827012006,0.0,0.0,166.56653578784764
161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940861,1.0879999999879681,1.0,0.0,0.0,0.0,84.45940464198858,1.0,84.45940464198858,118.63854747081274,0.0,0.0,0.0,78.30882352940861,0.0,0.0,169.65940464198837
162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,95.78217387350823,1.0,95.78217387350823,22.85637359730451,0.0,0.0,0.0,78.30882352940881,0.0,0.0,180.98217387350823
163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,159.72915392902036,148.94044049369472,1.0737320313303853,1.0,0.0,0.0,1.0,0.0,0.0,0.0,22.85637359730451,0.0,0.0,0.0,148.94044049369472,0.0,0.0,159.72915392902087
164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,141.17185343819676,131.3536027119682,1.0772846676856107,1.0,0.0,0.0,1.0,0.0,0.0,0.0,22.85637359730451,0.0,0.0,0.0,131.3536027119682,0.0,0.0,141.17185343819725
165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,103.37569949235657,95.53401631537191,1.084520417877945,1.0,0.0,0.0,1.0,0.0,0.0,0.0,22.85637359730451,0.0,0.0,0.0,95.53401631537191,0.0,0.0,103.37569949235706
166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,85.2,78.30882352940881,1.0879999999879681,1.0,0.0,0.0,0.0,22.85637359730451,1.0,22.85637359730451,0.0,0.0,0.0,0.0,78.30882352940881,0.0,0.0,108.05637359730451
167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,106.48752403357676,98.48310653669463,1.0839246857022609,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.48310653669463,0.0,0.0,106.48752403357732
168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,111.89587462389753,103.60862490321082,1.0828893032694291,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.60862490321082,0.0,0.0,111.895874623898
