t,Scenario4.GAS_PRICE,Scenario4.POWER_PRICE,Scenario4.HEAT_PRICE,Scenario4.heat_demand,Scenario4.heat_demand_scenario,Scenario4.delta_heat_demand,Scenario4.probability,Scenario4.heat_storage1.initial_soc,Scenario4.chp1.bin,Scenario4.chp1.power,Scenario4.chp1.gas,Scenario4.chp1.heat,Scenario4.chp1.eta_th,Scenario4.chp1.eta_el,Scenario4.chp1.y1,Scenario4.chp1.y2,Scenario4.chp2.bin,Scenario4.chp2.power,Scenario4.chp2.gas,Scenario4.chp2.heat,Scenario4.chp2.eta_th,Scenario4.chp2.eta_el,Scenario4.chp2.y1,Scenario4.chp2.y2,Scenario4.boiler1.bin,Scenario4.boiler1.heat,Scenario4.boiler1.gas,Scenario4.boiler1.eta_th,Scenario4.boiler1.y1,Scenario4.boiler1.y2,Scenario4.heat_storage1.heat_charge,Scenario4.heat_storage1.bin_charge,Scenario4.heat_storage1.heat_discharge,Scenario4.heat_storage1.bin_discharge,Scenario4.heat_storage1.heat_balance,Scenario4.heat_storage1.heat_capacity,Scenario4.heat_storage1.dispatch_heat_capacity,Scenario4.heat_storage1.dispatch_heat_charge,Scenario4.heat_storage1.dispatch_heat_discharge,Scenario4.heat_storage1.dispatch_storage_capacity,Scenario4.heat_storage1.dispatch_extension,Scenario4.heat_storage1.use_extension,Scenario4.ngas_grid.gas_balance,Scenario4.power_grid.power_balance,Scenario4.power_grid.power_supply,Scenario4.power_grid.power_feedin,Scenario4.heat_grid.heat_balance,Scenario4.heat_grid.heat_supply,Scenario4.heat_grid.heat_feedin,Scenario4.heat_grid.dispatch_heat_feedin,Scenario4.heat_grid.dispatch_heat_supply,Scenario4.heat_grid.dispatch_heat_balance,Scenario4.arc01_expanded.power,Scenario4.arc02_expanded.power,Scenario4.arc03_expanded.heat,Scenario4.arc04_expanded.heat,Scenario4.arc05_expanded.heat,Scenario4.arc06_expanded.gas,Scenario4.arc07_expanded.gas,Scenario4.arc08_expanded.heat
1,0.1543,0.251,0.105,42.93003346987888,73.08766657535459,-30.15763310547571,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,38.095238095238095,119.04761904761905,75.0,0.6299999999968184,0.3200000000069869,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.06996653012169,1.0,0.0,0.0,-32.06996653012169,352.0699665301217,321.91233342464596,0.0,30.15763310547571,321.91233342464596,0.0,0.0,0.0,-38.095238095238095,0.0,38.095238095238095,0.0,32.06996653012169,75.0,30.15763310547571,0.0,0.0,0.0,38.095238095238095,0.0,75.0,0.0,0.0,0.0,0.0
2,0.1543,0.251,0.105,49.94433894410759,41.22663700423778,8.717701939869812,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.94433894410761,1.0,49.944338944107585,302.1256275860141,310.8433295258839,8.717701939869812,0.0,310.8433295258839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.94433894410759,0.0,8.717701939869812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.94433894410761
3,0.1543,0.251,0.105,94.03254851258028,201.33871594700392,-107.30616743442364,0.07707507850805319,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,1.0,38.095238095238095,119.04761904761905,75.0,0.6299999999968207,0.3200000000069849,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.96745148741974,1.0,0.0,0.0,-48.96745148741974,351.09307907343384,243.7869116390102,0.0,107.30616743442364,243.7869116390102,0.0,0.0,117.0395869191004,-75.31382673551299,0.0,75.31382673551299,0.0,48.96745148741974,143.0,107.30616743442364,0.0,0.0,37.21858864027628,38.095238095238095,68.0,75.0,0.0,0.0,117.0395869191004,0.0
4,0.1543,0.251,0.105,61.41195546034911,80.96069260940698,-19.548737149057864,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.411955460349134,1.0,61.411955460349134,289.6811236130847,270.13238646402687,0.0,19.548737149057864,270.13238646402687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.41195546034911,19.548737149057864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.411955460349134
5,0.1543,0.251,0.105,61.56012998504249,66.22209347912909,-4.661963494086599,0.07707507850805319,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.439870014957513,1.0,0.0,0.0,-6.439870014957513,296.12099362804224,291.45903013395565,0.0,4.661963494086599,291.45903013395565,0.0,0.0,117.0395869191004,-37.21858864027628,0.0,37.21858864027628,0.0,6.439870014957513,68.0,4.661963494086599,0.0,0.0,37.21858864027628,0.0,68.0,0.0,0.0,0.0,117.0395869191004,0.0
6,0.1543,0.251,0.105,59.83390960925733,82.93359466437511,-23.099685055117774,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942642,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.166090390744966,1.0,0.0,0.0,-8.166090390744955,304.2870840187872,281.1873989636694,0.0,23.099685055117774,281.1873989636694,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,8.166090390744966,68.0,23.099685055117774,0.0,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
7,0.1543,0.251,0.105,65.23056888226175,53.565044265657434,11.665524616604316,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.769431117740325,1.0,0.0,0.0,-2.7694311177403392,307.05651513652754,318.72203975313187,11.665524616604316,0.0,318.72203975313187,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,2.769431117740325,68.0,0.0,11.665524616604316,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
8,0.1543,0.251,0.105,66.69433674045136,84.20769339410762,-17.51335665365626,0.07707507850805319,320.0,1.0,37.21858864027628,117.0395869191004,68.0,0.5809999999942721,0.3179999999993015,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3056632595486377,1.0,0.0,0.0,-1.3056632595486377,308.36217839607616,290.8488217424199,0.0,17.51335665365626,290.8488217424199,0.0,0.0,117.0395869191004,-37.21858864027628,0.0,37.21858864027628,0.0,1.3056632595486377,68.0,17.51335665365626,0.0,0.0,37.21858864027628,0.0,68.0,0.0,0.0,0.0,117.0395869191004,0.0
9,0.1543,0.251,0.105,62.310574204857,58.05584407340426,4.254730131452739,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.689425795145077,1.0,0.0,0.0,-5.689425795145077,314.05160419122126,318.306334322674,4.254730131452739,0.0,318.306334322674,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,5.689425795145077,68.0,0.0,4.254730131452739,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
10,0.1543,0.251,0.105,53.81529693810797,43.965896254805166,9.849400683302804,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942643,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.184703061894147,1.0,0.0,0.0,-14.184703061894147,328.2363072531154,338.0857079364182,9.849400683302804,0.0,338.0857079364182,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,14.184703061894147,68.0,0.0,9.849400683302804,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
11,0.1543,0.251,0.105,50.69618151734267,61.16443816311194,-10.468256645769266,0.07707507850805319,320.0,1.0,37.21858864027645,117.03958691910077,68.0,0.5809999999942715,0.3179999999993021,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.303818482657476,1.0,0.0,0.0,-17.303818482657448,345.54012573577285,335.0718690900036,0.0,10.468256645769266,335.0718690900036,0.0,0.0,117.03958691910077,-37.21858864027645,0.0,37.21858864027645,0.0,17.303818482657476,68.0,10.468256645769266,0.0,0.0,37.21858864027645,0.0,68.0,0.0,0.0,0.0,117.03958691910077,0.0
12,0.1543,0.251,0.105,47.85750997660117,12.647403801086917,35.210106175514255,0.07707507850805319,320.0,1.0,36.25030490385995,114.96950274657314,67.10727806531432,0.5843030711526092,0.3146969288409645,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.249768088713147,1.0,0.0,0.0,-19.249768088713147,364.789893824486,400.0,35.210106175514255,0.0,400.0,0.0,0.0,114.96950274657314,-36.25030490385995,0.0,36.25030490385995,0.0,19.249768088713147,67.10727806531432,0.0,35.210106175514255,0.0,36.25030490385995,0.0,67.10727806531432,0.0,0.0,0.0,114.96950274657314,0.0
13,0.1543,0.251,0.105,45.38973115560906,55.94300459976215,-10.553273444153085,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.389731155609084,1.0,45.389731155609084,319.40016266887693,308.84688922472384,0.0,10.553273444153085,308.84688922472384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38973115560906,10.553273444153085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.389731155609084
14,0.1543,0.251,0.105,47.8358226684982,13.609049892684915,34.22677277581329,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.835822668498224,1.0,47.83582266849811,271.5643400003788,305.7911127761921,34.22677277581329,0.0,305.7911127761921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.8358226684982,0.0,34.22677277581329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.835822668498224
15,0.1543,0.251,0.105,52.7244393128923,38.48920033023761,14.235238982654693,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942642,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.275560687109898,1.0,0.0,0.0,-15.275560687109898,286.8399006874887,301.07513967014336,14.235238982654693,0.0,301.07513967014336,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,15.275560687109898,68.0,0.0,14.235238982654693,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
16,0.1543,0.251,0.105,59.82705100140978,47.52347576315601,12.30357523825377,0.07707507850805319,320.0,1.0,34.64848929382615,111.54499708058896,65.63046308162833,0.5897672865922472,0.30923271340132635,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8034120802185605,1.0,0.0,0.0,-5.8034120802185605,292.64331276770724,304.946888005961,12.30357523825377,0.0,304.946888005961,0.0,0.0,111.54499708058896,-34.64848929382615,0.0,34.64848929382615,0.0,5.8034120802185605,65.63046308162833,0.0,12.30357523825377,0.0,34.64848929382615,0.0,65.63046308162833,0.0,0.0,0.0,111.54499708058896,0.0
17,0.1543,0.251,0.105,60.15316347146954,52.88138345202284,7.271780019446702,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.846836528532535,1.0,0.0,0.0,-7.846836528532549,300.4901492962398,307.7619293156865,7.271780019446702,0.0,307.7619293156865,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,7.846836528532535,68.0,0.0,7.271780019446702,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
18,0.1543,0.251,0.105,63.32408781117677,31.14545633661359,32.178631474563176,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,38.095238095238095,119.04761904761905,75.0,0.6299999999968208,0.3200000000069849,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.675912188823379,1.0,0.0,0.0,-11.675912188823379,312.16606148506315,344.34469295962634,32.178631474563176,0.0,344.34469295962634,0.0,0.0,0.0,-38.095238095238095,0.0,38.095238095238095,0.0,11.675912188823379,75.0,0.0,32.178631474563176,0.0,0.0,38.095238095238095,0.0,75.0,0.0,0.0,0.0,0.0
19,0.1543,0.251,0.105,55.17283614257072,34.77367416881941,20.399161973751312,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942644,0.3179999999993092,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.827163857431351,1.0,0.0,0.0,-12.827163857431344,324.9932253424945,345.3923873162458,20.399161973751312,0.0,345.3923873162458,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,12.827163857431351,68.0,0.0,20.399161973751312,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
20,0.1543,0.251,0.105,48.21200374162118,42.45613481272565,5.755868928895531,0.07707507850805319,320.0,4.6597809776757435e-07,1.734525696139115e-05,5.454260843939097e-05,3.168854802562367e-05,2.7076777356360715e-07,1.4818857338624905e-07,4.6597809776757435e-07,0.0,0.9999995340670914,38.09522034142829,119.04756357117756,74.99996505118966,0.6299997063932109,0.31999985089367644,0.9999995340670914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.787992996116515,1.0,0.0,0.0,-26.787992996116515,351.781218338611,357.53708726750654,5.755868928895531,0.0,357.53708726750654,0.0,0.0,5.454260843939097e-05,-38.09523768668525,0.0,38.09523768668525,0.0,26.787992996116515,74.99999673773769,0.0,5.755868928895531,0.0,1.734525696139115e-05,38.09522034142829,3.168854802562367e-05,74.99996505118966,0.0,0.0,5.454260843939097e-05,0.0
21,0.1543,0.251,0.105,34.901742325882935,14.720174949141086,20.18156737674185,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.901742325882935,1.0,34.901742325882935,316.87947601272805,337.0610433894699,20.18156737674185,0.0,337.0610433894699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.901742325882935,0.0,20.18156737674185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.901742325882935
22,0.1543,0.251,0.105,36.07187640013398,16.758417688109198,19.313458712024783,0.07707507850805319,320.0,1.0,37.21858864027854,117.03958691910523,68.0,0.5809999999942527,0.31799999999930917,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.928123599871267,1.0,0.0,0.0,-31.928123599871267,348.8075996125993,368.1210583246241,19.313458712024783,0.0,368.1210583246241,0.0,0.0,117.03958691910523,-37.21858864027854,0.0,37.21858864027854,0.0,31.928123599871267,68.0,0.0,19.313458712024783,0.0,37.21858864027854,0.0,68.0,0.0,0.0,0.0,117.03958691910523,0.0
23,0.1543,0.251,0.105,35.182390307861226,14.081288443252262,21.101101864608964,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.182390307861226,1.0,35.182390307861226,313.6252093047383,334.72631116934724,21.101101864608964,0.0,334.72631116934724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.182390307861226,0.0,21.101101864608964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.182390307861226
24,0.1543,0.251,0.105,36.555242774616566,17.9163923731873,18.638850401429266,0.07707507850805319,320.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,38.095238095238095,119.04761904761905,75.0,0.6299999999968207,0.3200000000069849,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.44475722538343,1.0,0.0,0.0,-38.44475722538343,352.0699665301217,370.7088169315509,18.638850401429266,0.0,370.7088169315509,0.0,0.0,0.0,-38.095238095238095,0.0,38.095238095238095,0.0,38.44475722538343,75.0,0.0,18.638850401429266,0.0,0.0,38.095238095238095,0.0,75.0,0.0,0.0,0.0,0.0
